---
title: 'Getting Started with Modbus RTU on Opta™'
description: "Learn how to use the Modbus RTU serial protocol on Opta™."
author: 'José Bagur and Taddy Chung'
libraries:
  - name: 'ArduinoRS485'
    url: https://www.arduino.cc/reference/en/libraries/arduinors485
  - name: 'ArduinoModbus'
    url: https://www.arduino.cc/reference/en/libraries/arduinomodbus
difficulty: intermediate
tags:
  - Getting-started
  - ModbusRTU
  - RS-485
software:
  - ide-v1
  - ide-v2
  - arduino-cli
  - web-editor
hardware:
  - hardware/07.opta/opta-family/opta
---

## Overview

The **Opta™**, with its industrial hardware and software capabilities, and the Arduino ecosystem tools such as the Arduino IDE and its libraries, provide several types of Modbus communication protocol with effortless implementation thanks to its robust design.

The Modbus RTU protocol is one of the protocols available within Opta™. In this tutorial, we will learn how to implement Modbus RTU communications protocol over RS-485 between two Opta™ devices.

## Goals

- Learn how to establish RS-485 interface connection between two Opta™ devices
- Learn how to use the Modbus RTU communication protocol between two Opta™ devices

## Required Hardware and Software

### Hardware Requirements

- Opta™ PLC with RS-485 support (x2)
- 12VDC/1A DIN rail power supply (x1)
- USB-C® cable (x1)
- Wire with either specification for RS-485 connection (x3):
- STP/UTP 24-18AWG (Unterminated) 100-130 Ω rated
- STP/UTP 22-16AWG (Terminated) 100-130 Ω rated

### Software Requirements

- [Arduino IDE 1.8.10+](https://www.arduino.cc/en/software), [Arduino IDE 2](https://www.arduino.cc/en/software), or [Arduino Web Editor](https://create.arduino.cc/editor)
- If you choose an offline Arduino IDE, you must install the following libraries: `ArduinoRS485`, and `ArduinoModbus`. You can install these libraries via Library Manager of the Arduino IDE.
- [Modbus RTU example code](assets/Opta_Modbus_RTU_Example.zip)

## Modbus Protocol

Modbus is an open and royalty-free serial communication protocol derived from the client/server architecture. It is widely used in industrial electronic devices, especially in Building Management Systems (BMS) and Industrial Automation Systems (IAS).

It was published by Modicon (now Schneider Electric) in 1979 and has become a _de facto_ standard communication protocol among industrial electronic devices to be used with programmable logic controllers (PLCs).

Modbus communication protocol is often used to connect a supervisory device with a Remote Terminal Unit (RTU) in Supervisory Control and Data Acquisition (SCADA) systems. Reliability in communications between electronic devices is ensured with Modbus by using messages with a simple 16-bit structure with a Cyclic-Redundant Checksum (CRC).

If you want more insights on the Modbus communication protocol, take a look at [Modbus article](https://docs.arduino.cc/learn/communication/modbus) complying as well with Opta™.

## Instructions

### Setting Up the Arduino IDE

If you haven't already, head over [here](https://www.arduino.cc/en/software) and install the most recent version of the Arduino IDE along with the necessary device drivers for your computer. For additional details on Opta™, check out the [User Manual](/tutorials/opta/user-manual). Make sure you install the latest version of the [ArduinoModbus](https://www.arduino.cc/reference/en/libraries/arduinomodbus/) and the [ArduinoRS485](https://www.arduino.cc/reference/en/libraries/arduinors485/) libraries, as they will be used to implement the Modbus RTU communication protocol.

### Connecting the Opta™ Over RS-485

It requires setting up an RS-485 connection to enable the Modbus RTU communication protocol. Refer to the following diagram for connecting two Opta™ devices via the RS-485 interface.

![Connecting two Opta™ devices via RS-485](assets/opta-modbus-connection.svg)

### Code Overview

The goal of the following example is to configure and use the Modbus RTU communication protocol over the RS-485 interface between two Opta™ devices.

The Modbus is a renowned Client-Server protocol for its reliability. The Modbus Client is responsible as a requesting device, and the Modbus Server provides requested information when available. Several Modbus Servers are allowed, but only one Modbus Client can be present. In this example, an Opta™ Client handles writing and reading `Coil`, `Holding`, `Discrete Input`, and `Input` register values, while an Opta™ Server will poll for Modbus RTU requests and return the appropriate values.

The crucial components of the code used in this tutorial are discussed in detail in the following sections to make the example easier to understand.

You can access the complete example code [here](assets/Opta_Modbus_RTU_Example.zip); after extracting the files, `Opta_ModbusRTU_client` and `Opta_ModbusRTU_server` sketches are available to try with your Opta™ devices.

#### Modbus RTU Client

The Opta™ Client will require the following setup:

```arduino
#include <ArduinoModbus.h>
#include <ArduinoRS485.h> // ArduinoModbus depends on the ArduinoRS485 library

constexpr auto baudrate { 19200 };

// Calculate preDelay and postDelay in microseconds as per Modbus RTU Specification
// MODBUS over serial line specification and implementation guide V1.02
// Paragraph 2.5.1.1 MODBUS Message RTU Framing
// https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf
constexpr auto bitduration { 1.f / baudrate };
constexpr auto preDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
constexpr auto postDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
// constexpr auto preDelayBR { bitduration * 10.0f * 3.5f * 1e6 };

int counter = 0;

void setup() {
    Serial.begin(9600);
    while (!Serial);

    Serial.println("Modbus RTU Client");

    RS485.setDelays(preDelayBR, postDelayBR);

    // Start the Modbus RTU client
    if (!ModbusRTUClient.begin(baudrate, SERIAL_8E1)) {
        Serial.println("Failed to start Modbus RTU Client!");
        while (1);
    }
}
```

The `preDelay` and `postDelay` parameters are configured for a proper operation per Modbus RTU specification. The method `RS485.setDelays(preDelayBR, postDelayBR)` is then called to correctly set and use Modbus RTU over RS-485 interface on Opta™. In this example, such parameters are applied based on the message RTU framing specifications explained in depth in this [guide](https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf).

The typical baud rates are usually `9600` and `19200`; in the current example, we are using a baud rate of `19200`, but it can be changed depending on the system requirements. For the serial port parameter, `SERIAL_8E1` is used to set 8 data bits, even parity, and one stop bit.

The Modbus Server can be a module or a sensor with registers that can be accessed using specified addresses to obtain the monitored information or measurements. Inside the loop function of the sketch for the Client device, there are several tasks in charge of reading and writing specific values to access these types of data. Such data are `Coil`, `Holding`, `Discrete Input`, and `Input` register values.

```arduino
void loop() {
    writeCoilValues();

    readCoilValues();

    readDiscreteInputValues();

    writeHoldingRegisterValues();

    readHoldingRegisterValues();

    readInputRegisterValues();

    counter++;

    delay(5000);
    Serial.println();
}
```

The complete code for the Client is shown below:

```arduino
/**
  Getting Started with Modbus RTU on Opta™
  Name: Opta_Client
  Purpose: Writes Coil and Holding Register values; Reads Coil, Discrete Input, Holding Registers, and Input Register values.

  @author Arduino
*/

#include <ArduinoModbus.h>
#include <ArduinoRS485.h> // ArduinoModbus depends on the ArduinoRS485 library

constexpr auto baudrate { 19200 };

// Calculate preDelay and postDelay in microseconds as per Modbus RTU Specification
// MODBUS over serial line specification and implementation guide V1.02
// Paragraph 2.5.1.1 MODBUS Message RTU Framing
// https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf
constexpr auto bitduration { 1.f / baudrate };
constexpr auto preDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
constexpr auto postDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
// constexpr auto preDelayBR { bitduration * 10.0f * 3.5f * 1e6 };

int counter = 0;

void setup() {
    Serial.begin(9600);
    while (!Serial);

    Serial.println("Modbus RTU Client");

    RS485.setDelays(preDelayBR, postDelayBR);

    // Start the Modbus RTU client
    if (!ModbusRTUClient.begin(baudrate, SERIAL_8E1)) {
        Serial.println("Failed to start Modbus RTU Client!");
        while (1);
    }
}

void loop() {
    writeCoilValues();

    readCoilValues();

    readDiscreteInputValues();

    writeHoldingRegisterValues();

    readHoldingRegisterValues();

    readInputRegisterValues();

    counter++;

    delay(5000);
    Serial.println();
}

/**
  Writes Coil values to the server under specified address.
*/
void writeCoilValues() {
    // Set the coils to 1 when counter is odd
    byte coilValue = ((counter % 2) == 0) ? 0x00 : 0x01;

    Serial.print("Writing Coil values ... ");

    // Srite 10 Coil values to (server) id 42, address 0x00
    ModbusRTUClient.beginTransmission(42, COILS, 0x00, 10);
    for (int i = 0; i < 10; i++) {
        ModbusRTUClient.write(coilValue);
    }
    if (!ModbusRTUClient.endTransmission()) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");
    }

    // Alternatively, to write a single Coil value use:
    // ModbusRTUClient.coilWrite(...)
}

/**
  Reads Coil values from the server under specified address.
*/
void readCoilValues() {
    Serial.print("Reading Coil values ... ");

    // Read 10 Coil values from (server) id 42, address 0x00
    if (!ModbusRTUClient.requestFrom(42, COILS, 0x00, 10)) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");

        while (ModbusRTUClient.available()) {
            Serial.print(ModbusRTUClient.read());
            Serial.print(' ');
        }
        Serial.println();
    }

    // Alternatively, to read a single Coil value use:
    // ModbusRTUClient.coilRead(...)
}

/**
  Reads Discrete Input values from the server under specified address.
*/
void readDiscreteInputValues() {
    Serial.print("Reading Discrete Input values ... ");

    // Read 10 Discrete Input values from (server) id 42, address 0x00
    if (!ModbusRTUClient.requestFrom(42, DISCRETE_INPUTS, 0x00, 10)) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");

        while (ModbusRTUClient.available()) {
            Serial.print(ModbusRTUClient.read());
            Serial.print(' ');
        }
        Serial.println();
    }

    // Alternatively, to read a single Discrete Input value use:
    // ModbusRTUClient.discreteInputRead(...)
}

/**
  Writes Holding Register values to the server under specified address.
*/
void writeHoldingRegisterValues() {
    //Set the Holding Register values to counter
    Serial.print("Writing Holding Registers values ... ");

    // Write 10 coil values to (server) id 42, address 0x00
    ModbusRTUClient.beginTransmission(42, HOLDING_REGISTERS, 0x00, 10);
    for (int i = 0; i < 10; i++) {
        ModbusRTUClient.write(counter);
    }
    if (!ModbusRTUClient.endTransmission()) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");
    }

    // Alternatively, to write a single Holding Register value use:
    // ModbusRTUClient.holdingRegisterWrite(...)
}

/**
  Reads Holding Register values from the server under specified address.
*/
void readHoldingRegisterValues() {
    Serial.print("Reading Holding Register values ... ");

    // Read 10 Input Register values from (server) id 42, address 0x00
    if (!ModbusRTUClient.requestFrom(42, HOLDING_REGISTERS, 0x00, 10)) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");

        while (ModbusRTUClient.available()) {
            Serial.print(ModbusRTUClient.read());
            Serial.print(' ');
        }
        Serial.println();
    }

    // Alternatively, to read a single Holding Register value use:
    // ModbusRTUClient.holdingRegisterRead(...)
}

/**
  Reads Input Register values from the server under specified address.
*/
void readInputRegisterValues() {
    Serial.print("Reading input register values ... ");

    // Read 10 discrete input values from (server) id 42,
    if (!ModbusRTUClient.requestFrom(42, INPUT_REGISTERS, 0x00, 10)) {
        Serial.print("failed! ");
        Serial.println(ModbusRTUClient.lastError());
    } else {
        Serial.println("success");

        while (ModbusRTUClient.available()) {
            Serial.print(ModbusRTUClient.read());
            Serial.print(' ');
        }
        Serial.println();
    }

    // Alternatively, to read a single Input Register value use:
    // ModbusRTUClient.inputRegisterRead(...)
}
```

#### Modbus RTU Server

In the Opta™ Server, the main task will be to poll for Modbus RTU requests and return configured values when requested. It requires following the same initial configuration as the Opta™ Client. The main difference between the Client and the Server devices lies in the `setup()` function:

```arduino
#include <ArduinoRS485.h> // ArduinoModbus depends on the ArduinoRS485 library
#include <ArduinoModbus.h>

constexpr auto baudrate { 19200 };

// Calculate preDelay and postDelay in microseconds as per Modbus RTU Specification
// MODBUS over serial line specification and implementation guide V1.02
// Paragraph 2.5.1.1 MODBUS Message RTU Framing
// https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf
constexpr auto bitduration { 1.f / baudrate };
constexpr auto preDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
constexpr auto postDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
// constexpr auto preDelayBR { bitduration * 10.0f * 3.5f * 1e6 };

const int numCoils = 10;
const int numDiscreteInputs = 10;
const int numHoldingRegisters = 10;
const int numInputRegisters = 10;

void setup() {
  Serial.begin(9600);
  while (!Serial);

  Serial.println("Modbus RTU Server");

  RS485.setDelays(preDelayBR, postDelayBR);

  // Start the Modbus RTU client
  if (!ModbusRTUServer.begin(42, baudrate, SERIAL_8E1)) {
      Serial.println("Failed to start Modbus RTU Server!");

      while (1);
  }

  // Configure coils at address 0x00
  ModbusRTUServer.configureCoils(0x00, numCoils);

  // Configure discrete inputs at address 0x00
  ModbusRTUServer.configureDiscreteInputs(0x00, numDiscreteInputs);

  // Configure holding registers at address 0x00
  ModbusRTUServer.configureHoldingRegisters(0x00, numHoldingRegisters);

  // Configure input registers at address 0x00
  ModbusRTUServer.configureInputRegisters(0x00, numInputRegisters);
}
```

In the `setup()` function of the sketch dedicated to the Modbus server, the Server address is assigned with an identifier that will be recognized by the Client. Also, the initial values of the `Coils`, `Discrete Input`, `Holding`, and `Input` registers are configured. These are the data that the Client will locate and retrieve. The following method is necessary in the Server `loop()` function:

```arduino
ModbusRTUServer.poll();
```

This is the method that polls for Modbus RTU requests. The complete code for the Server is shown below:

```arduino
/**
  Getting Started with Modbus RTU on Opta™
  Name: Opta_Server
  Purpose: Configures Coils, Discrete Inputs, Holding and Input Registers; Polls for Modbus RTU requests and maps the coil values to the Discrete Input values, and Holding Registers to the Input Register values.

  @author Arduino
*/

#include <ArduinoRS485.h> // ArduinoModbus depends on the ArduinoRS485 library
#include <ArduinoModbus.h>

constexpr auto baudrate { 19200 };

// Calculate preDelay and postDelay in microseconds as per Modbus RTU Specification
// MODBUS over serial line specification and implementation guide V1.02
// Paragraph 2.5.1.1 MODBUS Message RTU Framing
// https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf
constexpr auto bitduration { 1.f / baudrate };
constexpr auto preDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
constexpr auto postDelayBR { bitduration * 9.6f * 3.5f * 1e6 };
// constexpr auto preDelayBR { bitduration * 10.0f * 3.5f * 1e6 };

const int numCoils = 10;
const int numDiscreteInputs = 10;
const int numHoldingRegisters = 10;
const int numInputRegisters = 10;

void setup() {
  Serial.begin(9600);
  while (!Serial);

  Serial.println("Modbus RTU Server");

  RS485.setDelays(preDelayBR, postDelayBR);

  // Start the Modbus RTU client
  if (!ModbusRTUServer.begin(42, baudrate, SERIAL_8E1)) {
      Serial.println("Failed to start Modbus RTU Client!");
      while (1);
  }

  // Configure coils at address 0x00
  ModbusRTUServer.configureCoils(0x00, numCoils);

  // Configure discrete inputs at address 0x00
  ModbusRTUServer.configureDiscreteInputs(0x00, numDiscreteInputs);

  // Configure holding registers at address 0x00
  ModbusRTUServer.configureHoldingRegisters(0x00, numHoldingRegisters);

  // Configure input registers at address 0x00
  ModbusRTUServer.configureInputRegisters(0x00, numInputRegisters);
}

void loop() {
  // Poll for Modbus RTU requests
  ModbusRTUServer.poll();

  // Map the coil values to the discrete input values
  for (int i = 0; i < numCoils; i++) {
    int coilValue = ModbusRTUServer.coilRead(i);

    ModbusRTUServer.discreteInputWrite(i, coilValue);
  }

  // Map the holding register values to the input register values
  for (int i = 0; i < numHoldingRegisters; i++) {
    long holdingRegisterValue = ModbusRTUServer.holdingRegisterRead(i);

    ModbusRTUServer.inputRegisterWrite(i, holdingRegisterValue);
  }
}
```

### Testing the Modbus RTU Client and Server

Once the Modbus RTU Client and Server code for each Opta™ device has been uploaded, a `Success!` message will be displayed on the Serial Monitor of Opta™ Client after each read-and-write task:

![Modbus RTU Client and Server communication status](assets/opta-modbus-client.svg)

## Conclusion

This tutorial demonstrates how to use the Arduino ecosystem's `ArduinoRS485` and `ArduinoModbus` libraries, as well as the Arduino IDE, to implement the Modbus RTU protocol between two Opta™ devices. These are necessary elements to enable connection with Modbus RTU compliant devices.

With the help of these examples, it is easy to understand how to enable Modbus RTU communication between a Server and a Client. For further project developments, it offers a scalable architecture to link additional Modbus Server devices, such as secondary Opta™ or a Modbus RTU-compatible module.

### Next Steps

Now that you know how to establish and use Modbus RTU communication with Opta™, you can take a look at [Opta User Manual](/tutorials/opta/user-manual) to discover more about all the connectivity possibilities that Opta™ has to offer.